---
title: "江苏省电力保护条例"
level: "地方性法规"
status: "已废止"
publish_date: "2007-12-10"
authority: "江苏省人民代表大会常务委员会"
doc_id: "MmM5MGU1YmI2YTI5MWY4NjAxNmIwYmZhNmY4MzE1MmE%3D"
source_url: "https://flk.npc.gov.cn/detail2.html?MmM5MGU1YmI2YTI5MWY4NjAxNmIwYmZhNmY4MzE1MmE%3D"
---

# 江苏省电力保护条例

## 第一章 总则

## 第二章 电力建设保护

## 第三章 电力设施保护

## 第四章 电能保护

## 第五章 奖励与处罚

## 第六章 附则

## 第一章 总则

## 第二章 电力建设保护

## 第三章 电力设施保护

## 第四章 电能保护

#### 第一条 为了保障电力建设顺利进行，保障电力生产、运行安全和供用电秩序，维护社会公共利益，根据《中华人民共和国电力法》、国务院《电力设施保护条例》和《电力供应与使用条例》等法律、行政法规，结合本省实际，制定本条例。



#### 第二条 本条例适用于本省行政区域内的电力保护。

本条例所称电力保护，包括电力建设保护、电力设施保护和电能保护。



#### 第三条 县级以上地方人民政府应当加强对电力保护工作的领导，将电力发展事业纳入国民经济和社会发展计划，协调、解决电力保护工作中的重大问题。

县级以上地方人民政府电力行政管理部门负责监督管理本行政区域内的电力保护工作。

县级以上地方人民政府其他有关部门，按照职责分工做好电力保护工作。

乡（镇）人民政府应当协助电力行政管理部门做好所辖区域内的电力保护工作。



#### 第四条 电力企业应当对电网安全稳定运行进行实时控制，制订电力安全生产的应急预案，提高防御能力，保障用电安全。

电力企业应当建立健全安全管理制度和内部治安保卫工作制度，落实内部治安防范措施，依法对所管理的电力设施进行巡视、维护、检修，采取人员防范、技术防范、设备防范等措施，及时消除隐患、排除故障、处理事故，依法制止危害电力安全运行及供应与使用秩序的违法行为。

第二章 电力建设保护



#### 第五条 制定电力发展规划，应当遵循开发节约并举、环境保护优先、优化能源结构、推进科技进步、适度超前、均衡协调的原则。电力发展规划应当纳入城乡建设总体规划。电力建设项目应当符合电力发展规划和国家电力产业政策。

任何单位和个人不得擅自变更经批准的电力发展规划；确需变更的，应当经过科学论证，由原编制机关提出修改方案，报原批准机关批准。

地方各级人民政府应当按照电力发展规划，安排相应的电力设施用地、架空电力线路走廊和地下电缆通道。城乡规划主管部门应当按照电力发展规划的要求，对电力设施用地、架空电力线路走廊和地下电缆通道进行规划控制。



#### 第六条 架空电力线路走廊（包括杆、塔基础）和地下电缆通道建设不实行征地，电力建设单位应当对杆、塔基础用地的土地承包经营权人或者建设用地使用权人给予一次性经济补偿。

架空电力线路走廊通过林地时，需要砍伐、清除林木的，应当按照有关法律、法规规定办理占用林地和林木采伐手续。电力建设单位应当给予林地、林木所有人或者经营人一次性经济补偿。

电力建设项目取得建设工程规划许可后，电力行政管理部门应当根据建设工程规划许可和电力设施保护范围的要求，对依法需要确定的电力设施保护区进行公告。在公告明示的电力设施保护区内，新种植物或者新建、扩建的建筑物、构筑物部分，需要砍伐或者拆除的，不予补偿；公告前已有的植物、建筑物、构筑物，需要修剪、砍伐或者拆除的，电力建设单位应当给予一次性经济补偿，并依法办理相关手续。

经济补偿的标准应当合理，具体标准由省财政、价格主管部门会同电力行政管理部门制定，并报省人民政府批准后执行。



#### 第七条 任何单位和个人不得阻挠、破坏依法实施的电力工程建设。电力建设所涉相邻单位和个人因协助电力建设受到的损失，由电力建设单位给予合理补偿。



#### 第八条 因其他工程建设需要迁移、改造电力设施的，或者电力设施在新建、改建或者扩建中妨碍其他设施的，有关单位经协商一致后方可施工。迁移、改造相关设施的费用由提出迁移改造要求的一方承担。法律、法规另有规定的除外。

未经协商一致，擅自施工造成损害的，由擅自施工的单位承担责任。



#### 第九条 对500千伏及以上架空电力线路确需跨越的居民住宅以及在其走廊内按照设计规程必须拆除的其他房屋，电力建设单位应当依法实施拆迁并给予补偿。

220千伏及以下架空电力线路确需跨越房屋的，电力建设单位应当按照国家有关技术规程采取安全措施，确保跨越安全距离。



#### 第十条 电力建设应当遵守环境保护法律、法规的规定，电力建设项目应当依法进行环境影响评价。对电力建设项目的环境影响评价审批文件，环境保护行政主管部门应当予以公布。

电力企业应当采取措施，保证高压输变电设施产生的工频电场、工频磁场符合国家标准规定的限值。

第三章 电力设施保护



#### 第十一条 电力设施受法律保护，任何单位和个人不得实施下列行为：

（一）在发电厂、变电所用地范围内堆放可能危害电力设施的谷物、草料、木材、秸秆、易燃物、易爆物等物品或者焚烧物体的；
（二）在架空电力线路保护区内垂钓的；
（三）在火力发电设施水工建筑物周围一百米的水域内进行捕鱼、游泳、划船及其他可能危及水工建筑物安全行为的；
（四）增加被架空电力线路跨越的建筑物、构筑物高度，或者在架空电力线路下堆砌物体，导致安全距离不足的；
（五）以封堵、拆卸等方式破坏与电力生产运行有关的供水、排水、供电、供气、通道等设施的；
（六）违章攀爬电力杆、塔设施，擅自在架空电力杆、塔上搭挂各类缆线、广告牌等外挂装置的；
（七）擅自在电缆沟道中施放各类缆线的；
（八）法律、法规禁止的其他危害电力设施的行为。


#### 第十二条 在电力线路保护区内进行打桩、钻探、开挖等可能危及电力线路设施安全的作业，或者起重、升降机械进入架空电力线路保护区内作业的，应当经县（市、区）电力行政管理部门批准，并采取安全措施后方可进行。



#### 第十三条 在电力设施保护区内，已有的经过修剪的植物经自然生长后可能危及电力设施安全的，所有人或者管理人应当定期予以修剪。

电力企业应当加强对电力线路的安全巡查，发现电力设施保护区范围内植物不足安全距离的，应当通知所有人或者管理人在合理期限内予以修剪；所有人或者管理人在合理期限内仍未修剪的，电力企业可以进行修剪，并不补偿修剪植物的相关费用。

在自然灾害等不可抗力及其他紧急情况下，对可能危及电力设施安全的植物，经所有人或者管理人采取其他措施仍不足以消除危害的，电力企业可以修剪或者砍伐。事后电力企业应当自紧急情况结束之日起三十日内将采伐情况报林业或者城市绿化主管部门备案。

涉及古树名木的，应当按照法律、法规的有关规定执行。



#### 第十四条 因自然灾害、人为损坏等毁坏公用供电设施造成断电事故的，除天气恶劣、交通堵塞等客观原因外，供电企业应当在接到报修之时起三小时内派员到达现场抢修，尽快恢复正常供电。



#### 第十五条 电力企业及其他电力设施所有人或者管理人，应当根据国家和省的规定设立并维护安全警示标志。

在电力设施保护区及其周边从事生产经营活动，可能造成电力设施危及他人人身安全的，生产经营者应当设立并维护安全警示标志。

电力设施所有人或者管理人应当及时拆除弃用和报废的电力设施。



#### 第十六条 电力通信线路设施的保护，适用国家有关保护通信线路设施的规定。



#### 第十七条 通信、广播电视等线路设施与电力线路设施之间一般不得交叉跨越、搭挂。

由于路径原因确需交叉跨越的，后建方应当采取安全措施，保证线路安全；确需搭挂并符合安全保障要求的，先建方应当允许后建方有偿搭挂。



#### 第十八条 新建住宅小区应当规划预留共用配套电力设施用地，任何单位和个人不得擅自变更依法确定的电力设施用地和通道的用途、位置。

住宅小区供电能力不足的，供电企业应当根据申请进行增容改造，满足用户的用电需求。增容改造需要在住宅小区内增加配电设施布点的，由小区业主委员会与供电企业协商确定；需要在公共区域增加配电设施布点的，由供电企业报城乡规划主管部门批准。



#### 第十九条 单位出售废旧电力设施器材的，经办人须持单位介绍信和本人身份证件；个人出售废旧电力设施器材的，须持本人身份证件。

收购废旧电力设施器材的单位应当按照国家规定向所在地县级公安机关备案。收购废旧电力设施器材应当建立收购台账，如实登记出售人的单位名称、住所或者姓名、身份证件号码、住址以及废旧电力设施器材的来源、规格、数量和去向等内容；发现有公安机关通报寻查的赃物或者有赃物嫌疑的物品时，应当立即报告公安机关。收购台账的保存期不得少于两年。

公安机关应当依法查处违反国家规定收购废旧电力设施器材的行为，工商行政管理部门应当依法查处废旧物资收购的无照经营行为。

第四章 电能保护



#### 第二十条 县级以上地方人民政府及其有关部门应当鼓励和支持开展节约用电和保护电能的技术创新。

对于高能耗、环境污染严重等列入国家限制类、禁止发展类的企业或者生产设备的用电，电力行政管理部门应当按照国家和省人民政府的有关规定实行差别电价、限制用电或者终止供电。



#### 第二十一条 供电企业应当按照国家规定实施电力需求侧管理，指导用户科学用电、合理用电和节约用电。

供电企业应当按照国家规定的电能质量向用户供电，在其营业场所公示用电办理程序、服务规范、收费项目和标准，优化售电与缴费的网点、方式及流程。

供电企业应当为用户提供用电量、电价、电费以及相关事项的查询服务。用户对查询结果有异议的，供电企业应当自提出异议之日起五日内予以处理并答复。



#### 第二十二条 电力企业和用户应当遵守县级以上地方人民政府及其电力行政管理部门有序用电的规定，保障电网运行安全。

发生自然灾害等突发公共事件时，电力企业和用户应当服从县级以上地方人民政府及其电力行政管理部门的用电安排。

电力用户应当加强用电设备的维护和管理，不得危及公共用电安全。供电企业应当加强对电力用户安全用电的指导。



#### 第二十三条 供电企业用于结算收费的电能表应当经质量技术监督部门授权的法定计量检定机构检定合格。

供电企业实行抄表收费、用电检查，以及定期检验、轮换电能表的，费用由供电企业承担，用户应当予以配合。

用户不得毁损、改装或者擅自移动用电计量装置。

用户发现用电计量装置发生故障、损坏或者丢失，应当及时告知供电企业。供电企业应当及时处理。



#### 第二十四条 禁止任何单位和个人以任何方式窃电。禁止教唆、协助他人窃电以及传授窃电技术、方法。禁止生产、销售窃电装置。



#### 第二十五条 供电企业用电检查人员对于现场发现的窃电行为，应当予以制止，并制作用电检查现场记录，保存对复杂窃电手段所进行的技术分析、试验报告等证据。

供电企业在检查中发现用户有窃电行为，可能需要追究行政责任或者刑事责任的，应当向电力行政管理部门报告或者向公安机关报案。



#### 第二十六条 窃电量按照下列方法确定：

窃电时间无法查明的，窃电日数按照一百八十日计算，生产经营用电每日按照十二小时计算，其他用电每日按照六小时计算。

（一）在供电企业的供电设施上，擅自接线用电的，所窃电量按照私接设备额定容量（千伏安视同千瓦）乘以实际窃用的时间计算；
（二）以其他手段窃电的，所窃电量按照计费电能表电流限值（装有限流器的，按照限流器整定电流值）所对应的容量（千伏安视同千瓦）乘以实际窃用的时间计算。


#### 第二十七条 因窃电造成用电计量装置等供电设备损坏以及造成停电事故的，窃电人应当赔偿损失。

因窃电造成他人财产、人身安全受到侵害，受害人依法要求窃电人停止侵害、赔偿损失的，供电企业应当履行协助义务。



#### 第二十八条 对有下列情形之一，严重影响电力安全的用户，供电企业可以中断供电：

严重影响电力安全的行为消除后，供电企业应当在两个工作日内恢复供电。

（一）用户的非线性阻抗特性的用电设备接入电网运行所注入电网的谐波电流或者引起公共连接点电压正弦波畸变率超过国家规定标准时，在供电企业通知后，用户不予改正的；
（二）用户的冲击负荷、波动负荷、非对称负荷对供电质量产生影响或者对安全运行构成干扰、妨碍，在供电企业通知后，用户不予改正的；
（三）在电力设施保护区内实施违法作业，在供电企业通知后，用户不予改正的；
（四）其他严重影响电力安全，确需中断供电的。


#### 第二十九条 供电企业为制止窃电行为依法需要中断供电的，应当符合下列条件：

（一）通知拟被中断供电的用户；
（二）采取必要的防范措施，避免因中断供电造成设备重大损失和人身伤害；
（三）不影响其他用户正常用电；
（四）不影响社会

