---
title: "辽宁省电力设施保护条例"
level: "地方性法规"
status: "现行有效"
publish_date: "2016-11-11"
authority: "辽宁省人民代表大会常务委员会"
doc_id: "NDAyOGFiY2M2MTI3Nzc5MzAxNjEyODY2MzU3YjI1MDQ%3D"
source_url: "https://flk.npc.gov.cn/detail2.html?NDAyOGFiY2M2MTI3Nzc5MzAxNjEyODY2MzU3YjI1MDQ%3D"

---


# 辽宁省电力设施保护条例

## 第二章 电力设施规划与建设

## 第三章 电力设施保护范围和保护区

## 第四章 电力设施的保护措施

#### 第一条 为了加强电力设施保护，保障电力安全有序运行，维护社会公共安全和公共利益，促进经济社会可持续发展，根据《中华人民共和国电力法》、《电力设施保护条例》等法律、法规的规定，结合本省实际，制定本条例。

#### 第二条 本条例适用于本省行政区域内电力设施的保护。

本条例所称电力设施，是指发电设施、变电设施、电力线路设施、电力专用通信设施、电力交易设施及其有关辅助设施。

#### 第三条 电力设施保护应当坚持预防为主、防治结合、综合治理的原则，实行政府统一领导、部门各尽其职、企业依法保护、群众参与监督的工作机制。

#### 第四条 省、市、县（含县级市、区，下同）人民政府应当加强对电力设施保护工作的领导，将电力设施保护工作纳入社会治安综合治理范围，及时协调、解决电力设施保护工作中的重大问题，支持有关部门和单位依法做好电力设施保护工作。

#### 第五条 省、市、县人民政府确定的电力管理部门（以下统称电力管理部门）负责本行政区域内电力设施保护的监督管理工作。

发展改革、公安、国土资源、城乡建设规划、交通、水利、林业等有关行政管理部门，应当按照各自职责做好电力设施保护工作。
乡（镇）人民政府、街道办事处和村（居）民委员会应当协助电力管理部门和其他有关行政管理部门，做好电力设施保护工作。
电力企业可以建立电力设施保护巡查队伍，行使电力设施巡检权，发现破坏电力设施违法行为应当依法及时制止，并向电力管理部门和有关行政管理部门报告，配合查处涉嫌破坏电力设施违法行为。
第二章 电力设施规划与建设

#### 第六条 省、市、县人民政府应当将电力发展规划纳入国民经济和社会发展规划。电力发展规划应当与主体功能区规划、土地利用总体规划、城乡规划相衔接。

任何单位和个人不得擅自变更经批准的电力发展规划。确需变更的，应当经过科学论证，由原编制机关提出修改方案，报原批准机关批准。

#### 第七条 电力空间布局规划应当依据城镇体系规划、城市总体规划、镇总体规划和电力发展规划，按照电网建设和改造的需要依法编制，经同级人民政府批准后实施。

电力空间布局规划应当与历史文化名城、名镇、名村保护和风景名胜区规划、林地保护规划等衔接。
城乡建设规划部门编制控制性详细规划时，应当与电力空间布局规划相衔接，对规划的电力设施和电力线路走廊用地进行控制和预留。相关规划调整涉及电力设施时，应当征求电力管理部门意见。

#### 第八条 新建住宅小区应当按照有关设计规范，合理预留公用配套电力设施用地、用房和通道。

公路、铁路、城市道路、城市地下管网、隧道、公用涵道、桥梁等设施的规划和建设，应当考虑电力空间布局规划和相关设计规范，预留相应的电力设施用地和通道。
在已建设地下综合管廊的区域新建、改建、扩建电力管线，应当按照有关规定纳入综合管廊建设和管理。

#### 第九条 新建电力设施建设项目取得建设项目规划选址意见后，市、县人民政府相关部门应当根据建设项目规划选址意见和电力设施保护范围的要求，依法划定电力设施保护范围，并予以公告。

公告前，在划定的电力设施保护范围内，依法拥有的建筑物、构筑物、植物，因电力设施建设需要拆除、迁移、修剪、砍伐的，电力设施建设单位应当按照国家有关规定给予一次性补偿，并依法办理相关手续。
公告后，在划定的电力设施保护范围内，任何单位和个人不得新建、改建、扩建危及电力设施安全的建筑物、构筑物或者种植危及电力设施安全的植物。对违反该规定需要依法拆除或者砍伐的，不予补偿。

#### 第十条 依法取得的电力设施用地和依法划定的架空输电线路走廊、电力电缆通道，任何单位和个人不得擅自占用或者改变其用途。

因建设确需对已规划的电力设施用地、架空输电线路走廊和电力电缆通道的位置进行调整的，应当征得电力管理部门同意，并依法办理审批手续。
第三章 电力设施保护范围和保护区

#### 第十一条 发电、变电设施及其辅助设施的保护范围：

（一）发电厂、变电站、换流站、开关站等厂、站内的设施；
（二）发电厂、变电站外各种专用的管道(沟)、储灰场、水井、泵站、冷却水塔、油库、堤坝、铁路、道路、桥梁、码头、燃料装卸设施、避雷装置、消防设施及其有关辅助设施；
（三）水力发电厂使用的水库、堤坝、取水口、引水隧洞(含支洞口)、引水渠道、调压井(塔)、露天高压管道、厂房、尾水渠、厂房与堤坝间的通信设施及其有关辅助设施；
（四）风力发电场的风机、铁塔、塔下电子箱、联网设施及其有关辅助设施；
（五）太阳能、生物质能、地热能、海洋能发电设施及其有关辅助设施；
（六）充换电站（桩）控制器、蓄电池、逆变器及其有关附属设施；
（七）法律、法规规定的其他保护范围。

#### 第十二条 电力线路设施及其辅助设施的保护范围：

（一）架空电力线路：杆塔、基础、拉线、接地装置、导线、避雷线、金具、绝缘子、登杆塔的爬梯和脚钉，导线跨越航道的保护设施，巡(保)线站，巡视检修专用道路、船舶和桥梁，标志牌及其有关辅助设施；
（二）电力电缆线路：架空、地下、水底电力电缆和电缆联结装置，电缆管道、电缆隧道、电缆沟、电缆桥，电缆井、盖板、人孔、标石、水线标志牌及其有关辅助设施；
（三）电力线路上的变压器、电容器、电抗器、断路器、隔离开关、避雷器、互感器、熔断器、计量仪表装置、配电室、箱式变电站及其有关辅助设施；
（四）电力调度设施：电力调度场所、电力调度通信设施、电网调度自动化设施、电网运行控制设施及其有关辅助设施；
（五）法律、法规规定的其他保护范围。

#### 第十三条 电力专用通信设施及其辅助设施的保护范围：

（一）电力通信线路的电杆、拉线、导线、线担、分线盒、分线箱、电缆、光缆、管道、天线、馈线、地线等；
（二）电力通信无线电台、光通信站、微波站（塔）、载波通信站、终端通信接入站、卫星地面站及其有关辅助设施。

#### 第十四条 电力交易设施的保护范围：电力交易场所和电能计量、报价、信息发布设施等交易运营系统及其有关辅助设施。

电能计量设施包括电能计量设备的电能表、互感器、计量箱、二次回路、计量信息采集装置及其配套设施。

#### 第十五条 发电、变电设施及其有关辅助设施的陆地保护区为依法划拨、征收的用地。

火力发电设施水域保护区为水工建筑周围100米的水域。
水力发电设施水域保护区为按照装机容量确定的水工建筑周围一定距离范围的水域。具体距离如下：
500 千瓦以下（不含 500千瓦） 100米；
500千瓦至2.5万千瓦（不含2.5万千瓦） 200米；
2.5 万千瓦以上 300米。
风力发电设施的保护区为规划的风场区域。

#### 第十六条 架空电力线路的保护区为导线边线向外侧水平延伸并垂直于地面所形成的两平行线内的区域。在一般地区各级电压导线的边线延伸距离如下：

1至10千伏 5米；
35至66千伏 10米；
220千伏 15米；
500千伏 20米；
1000千伏 30米；
直流660千伏 25米；
直流800千伏 30米。
在厂矿、城镇、村庄等人口密集地区，架空电力线路保护区为导线边线在最大计算风偏后的水平距离和风偏后距建筑物的安全距离之和所形成的两平行线内的区域。各级电压导线边线在计算导线最大风偏情况下，距建筑物的安全距离如下：
1 千伏以下（不含1千伏） 1米；
1至10千伏 1.5米；
35 千伏 3米；
66 千伏 4米；
220 千伏 5米；
500千伏 8.5米；
1000千伏 15.5米；
直流660千伏 14米；
直流800千伏 17米。

#### 第十七条 电力电缆线路保护区：

（一）地下电缆：线路地面标桩两侧各0.75米所形成的两平行线内的区域；
（二）海底电缆：线路两侧各2海里(港内为两侧各100米)；
（三）江河电缆：敷设于二级及以上航道时，为线路两侧各100米所形成的两平行线内的水域；敷设于三级及以下航道时，为线路两侧各50米所形成的两平行线内的水域。

#### 第十八条 电力专用管道（沟）和电力专用通信线路保护区：

第四章 电力设施的保护措施

（一）电力专用管道（沟）：管道（沟）两侧各1.5米所形成的两平行线内的区域，法律、法规另有规定的从其规定；
（二）电力专用通信线路：架空电力通信电（光）缆边线向外侧延伸2米所形成的两平行线内的区域；地下电力通信电（光）缆两侧各3米所形成的两平行线内的区域。

#### 第十九条 电力设施所有权人应当建立健全电力设施安全保护管理制度，对其所有以及管理的电力设施定期进行巡视、维护、检修，并及时抢修故障、处理因遭受破坏而造成的事故，减少因故障、事故停电造成的损失。

任何单位和个人不得干扰或者阻碍电力设施所有权人对电力设施的巡视、维护、检修以及故障抢修和事故处理。
电力设施所有权人对危害电力设施运行安全的行为，有权制止；造成损失的，有权要求依法赔偿。

#### 第二十条 电力设施所有权人应当在有较大危险因素的电力生产经营场所和下列设施、设备上，设置明显的安全警示标志：

（一）人口密集地段的架空输、配电线路杆塔；
（二）人员及车辆(机械)活动频繁区域的架空输、配电线路杆塔；
（三）自走式机械频繁通行地段的架空输、配电线路杆塔;
（四）输、配电线路上的变压器平台或者围栏；
（五）变电站、换流站、开闭所、电缆终端站围墙(栏)；
（六）城镇繁华地段电力电缆沟盖板；
（七）法律、法规规定的其他设施和设备。

#### 第二十一条 电力设施所有权人应当制定本单位电力设施突发事件应急预案，报所在地电力管理部门备案，并按照应急预案的要求，保障应急设施、设备、物资的储备和完好，定期开展应急演练。

#### 第二十二条 任何单位和个人不得从事下列危害发电、变电设施及其辅助设施的行为：

（一）闯入发电厂、变电站内扰乱生产和工作秩序，移动、损害标志物；
（二）危及发电、变电设施的输水、输油、供热、排灰等管道（沟）的安全运行；
（三）影响发电、变电设施的专用铁路、公路、桥梁、码头的使用；
（四）在水力发电设施水域保护区内炸鱼、捕鱼、游泳、划船及其他可能危及水工建筑物安全的行为；
（五）在发电厂、变电站围墙外侧500米区域内烧窑、烧荒或者焚烧垃圾等；
（六）在发电厂、变电站围墙外侧300米区域内放风筝等飘动物体；
（七）在发电厂、变电站围墙外侧3米内兴建建筑物、构筑物；
（八）破坏、哄抢、损坏发电、变电、调度场所的生产设施、器材；
（九）封堵、破坏发电、变电、调度场所进出道路，截断水源、电源、损坏电器设备；
（十）在各种电力专用管道（沟）保护区、风力发电机塔架基础周围10米内，倾倒酸、碱、盐及其他有害化学物品，堆放垃圾和矿渣，放置易燃易爆物品，兴建建筑物、构筑物；
（十一）在各种电力专用管道（沟）保护区、风力发电机塔架基础周围10米内或者电厂灰场范围内，采石、取土、挖掘、打桩、钻探、破坏植被；
（十二）在发电、变电设施的排水排洪渠道上引水灌溉，倾倒残土、垃圾杂物；
（十三）在发电厂、变电站围墙外侧5米内堆放谷物、草料、木材、秸秆、易燃易爆物品；
（十四）向风力发电机射击或者抛掷物体；在风力发电设施保护区内放风筝等飘动物体，焚烧物体，进行爆破或者从事有污染的作业；
（十五）在水底各种电力专用管道保护区内抛锚、拖锚、炸鱼、挖掘 ；
（十六）法律、法规规定的其他行为。

#### 第二十三条 任何单位和个人不得从事下列危害电力线路、电力专用通信线路设施及其辅助设施的行为：

（十一）

（一）向电力线路设施射击；
（二）向导线抛掷物体；
（三）在架空电力线路导线两侧各300米区域内放风筝等飘动物体；
（四）擅自在导线上接用电器设备；
（五）擅自攀登杆塔或者在杆塔上架设电力线、通信线、广播线，安装广播喇叭；
（六）利用杆塔、拉线作起重牵引地锚；
（七）在杆塔、拉线上拴牲畜、悬挂物体、攀附农作物；
（八）在杆塔、拉线基础的保护范围内取土、打桩、钻探、挖掘，或者倾倒酸、碱、盐及其他有害化学物品；
（九）在杆塔内（不含杆塔与杆塔之间）或者杆塔与拉线之间修筑道路；
（十）拆卸杆塔或者拉线上的器材，移动、损坏永久性标志或者标志牌；

